{
  "2019::College::Art Classroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Art Classroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Art Classroom_People",
      "people_per_area": 0.2152783010236483,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_Studio_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Art Classroom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/lecture/training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Art Classroom_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Art Classroom_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Art Classroom_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Art Classroom_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Classroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Classroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Classroom_People",
      "people_per_area": 0.699654478326857,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_Class_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Classroom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Classroom_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Classroom_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Classroom_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Classroom_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Conference": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Conference",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Conference_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Conference_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Conference_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Conference_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Conference_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Conference_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Corridor_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Corridor_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Corridor_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Corridor_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Elevator Shaft": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Elevator Shaft",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Elevator Shaft_Lighting",
      "watts_per_area": 0.0,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College ELEV_LIGHT_FAN_SCH_24_7",
      "baseline_watts_per_area": 0.0,
      "user_data": {
        "primary_space_type": "ElevatorCore"
      }
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Elevator Shaft_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Elevator Shaft_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Entrance Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Entrance Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Entrance Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Entrance Lobby_Lighting",
      "watts_per_area": 0.0,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 0.0,
      "user_data": {
        "primary_space_type": "Lobby - elevator",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Entrance Lobby_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Entrance Lobby_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Entrance Lobby_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Entrance Lobby_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Laboratory": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Laboratory",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Laboratory_People",
      "people_per_area": 0.2690978762795604,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_Lab_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Laboratory_Lighting",
      "watts_per_area": 14.315987,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 14.315987,
      "user_data": {
        "primary_space_type": "Lab",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Laboratory_Electric",
      "watts_per_area": 43.0556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Laboratory_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Laboratory_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Laboratory_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Lecture Hall": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Lecture Hall",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Lecture Hall_People",
      "people_per_area": 0.699654478326857,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_Lecture_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Lecture Hall_Lighting",
      "watts_per_area": 6.565979,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 6.565979,
      "user_data": {
        "primary_space_type": "Auditorium",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Lecture Hall_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Lecture Hall_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Lecture Hall_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Lecture Hall_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Lounge": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Lounge",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Lounge_People",
      "people_per_area": 0.2690978762795604,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_Cafe_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Lounge_Lighting",
      "watts_per_area": 6.350700999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 6.350700999999999,
      "user_data": {
        "primary_space_type": "Lounge",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Lounge_Electric",
      "watts_per_area": 76.961885,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Lounge_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Lounge_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Lounge_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Media Center": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Media Center",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Media Center_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_Lecture_OCC_SCH",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Media Center_Lighting",
      "watts_per_area": 8.934037,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 8.934037,
      "user_data": {
        "primary_space_type": "Auditorium",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Media Center_Electric",
      "watts_per_area": 10.010427,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Media Center_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Media Center_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Media Center_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::College::Office_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "College BLDG_OCC_SCH_Offices",
      "activity_schedule": "College ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office - enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Office_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Office_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Office_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Office_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Restroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Restroom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Restroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restroom",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Restroom_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Restroom_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Restroom_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Restroom_Setpoint",
      "heating_schedule": "College HTGSETP_SCH_SETBACK",
      "cooling_schedule": "College CLGSETP_SCH_SETUP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Stairs": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Stairs",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Stairs_Lighting",
      "watts_per_area": 5.274311,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 5.274311,
      "user_data": {
        "primary_space_type": "Stair",
        "secondary_space_type": "General"
      }
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Stairs_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Stairs_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Stairs_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Storage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Storage",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Storage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Storage_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Storage_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Storage_Setpoint",
      "heating_schedule": "College HTGSETP_SCH",
      "cooling_schedule": "College CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::College::Utility": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::College::Utility",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::College::Utility_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.32,
      "visible_fraction": 0.25,
      "schedule": "College BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::College::Utility_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "College BLDG_EQUIP_SCH_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::College::Utility_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "College BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::College::Utility_Infiltration",
      "flow_per_exterior_area": 0.001024128,
      "schedule": "College INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::College::Utility_Setpoint",
      "heating_schedule": "College HTGSETP_SCH_SETBACK",
      "cooling_schedule": "College CLGSETP_SCH_SETUP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Break Room": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Break Room",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Break Room_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse OFFICE_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Break Room_Lighting",
      "watts_per_area": 6.350700999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 6.350700999999999,
      "user_data": {
        "primary_space_type": "Lounge/Recreation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Break Room_Electric",
      "watts_per_area": 48.006994,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Courthouse::Break Room_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Courthouse BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Break Room_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Break Room_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Reception Areas"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Break Room_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Cell": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Cell",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Cell_People",
      "people_per_area": 0.2690978762795604,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse CELL_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Cell_Lighting",
      "watts_per_area": 7.534729999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 7.534729999999999,
      "user_data": {
        "primary_space_type": "Confinement Cells",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Cell_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Cell_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Cell_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Correctional Facilities",
        "secondary_occupancy": "Cell"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Cell_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Conference": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Conference",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Conference_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse OFFICE_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Conference_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference/Meeting/Multipurpose",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Conference_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Conference_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Conference_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Conference_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Corridor_Electric",
      "watts_per_area": 1.722224,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Corridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Corridor_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Courtroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Courtroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Courtroom_People",
      "people_per_area": 0.7534740535827691,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse COURTROOM_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Courtroom_Lighting",
      "watts_per_area": 12.91668,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse COURTROOM_LIGHT_SCH",
      "baseline_watts_per_area": 12.91668,
      "user_data": {
        "primary_space_type": "Courtroom",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Courtroom_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Courtroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Courtroom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (age 9 plus)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Courtroom_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Courtroom Waiting": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Courtroom Waiting",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Courtroom Waiting_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse COURTROOM_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Courtroom Waiting_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse COURTROOM_LIGHT_SCH",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Courtroom Waiting_Electric",
      "watts_per_area": 0.7534730000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Courtroom Waiting_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Courtroom Waiting_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Courtroom Waiting_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Elevator Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Elevator Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Elevator Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse OFFICE_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Elevator Lobby_Lighting",
      "watts_per_area": 6.996535,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 6.996535,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "For Elevator"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Elevator Lobby_Electric",
      "watts_per_area": 0.7534730000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Elevator Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Elevator Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Elevator Lobby_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Elevator Shaft": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Elevator Shaft",
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Elevator Shaft_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Entrance Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Entrance Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Entrance Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse OFFICE_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Entrance Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Entrance Lobby_Electric",
      "watts_per_area": 0.7534730000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Entrance Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Entrance Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Entrance Lobby_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Judges Chamber": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Judges Chamber",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Judges Chamber_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse JUDGES_CHAMBER_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Judges Chamber_Lighting",
      "watts_per_area": 8.503481,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse JUDGES_CHAMBER_LIGHT_SCH",
      "baseline_watts_per_area": 8.503481,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Judges Chamber_Electric",
      "watts_per_area": 6.888896,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Judges Chamber_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Judges Chamber_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Judges Chamber_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Jury Assembly": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Jury Assembly",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Jury Assembly_People",
      "people_per_area": 1.2916698061418899,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse JURY_ASSEMBLY_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Jury Assembly_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse JURY_ASSEMBLY_LIGHT_SCH",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Jury Assembly_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Jury Assembly_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Jury Assembly_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Multipurpose assembly"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Jury Assembly_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Jury Deliberation": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Jury Deliberation",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Jury Deliberation_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse JURY_DELIBERATION_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Jury Deliberation_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse JURY_DELIBERATION_LIGHT_SCH",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference/Meeting/Multipurpose",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Jury Deliberation_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Jury Deliberation_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Jury Deliberation_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Jury Deliberation_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Library": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Library",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Library_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse OFFICE_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Library_Lighting",
      "watts_per_area": 10.333343999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 10.333343999999999,
      "user_data": {
        "primary_space_type": "Library",
        "secondary_space_type": "Reading Area"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Library_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Library_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Library_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Public Assembly Spaces",
        "secondary_occupancy": "Libraries"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Library_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Office_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse OFFICE_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Office_Electric",
      "watts_per_area": 6.888896,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Office_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Office_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Parking": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Parking",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Parking_Lighting",
      "watts_per_area": 1.614585,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 1.614585,
      "user_data": {
        "primary_space_type": "Parking Garage",
        "secondary_space_type": "Garage Area"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Parking_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Parking_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Parking_Ventilation"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Parking_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Plenum": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Plenum",
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Plenum_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Restrooms": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Restrooms",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Restrooms_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Restrooms_Electric",
      "watts_per_area": 0.7534730000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Courthouse::Restrooms_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Courthouse BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Restrooms_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Restrooms_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Restrooms_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Security Screening": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Security Screening",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Courthouse::Security Screening_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Courthouse OFFICE_OCC_SCH",
      "activity_schedule": "Courthouse ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Security Screening_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Security Screening_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Security Screening_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Security Screening_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Security Screening_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Service Shaft": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Service Shaft",
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Service Shaft_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Stairs": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Stairs",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Stairs_Lighting",
      "watts_per_area": 5.274311,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 5.274311,
      "user_data": {
        "primary_space_type": "Stairway",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Stairs_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Stairs_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Stairs_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Stairs_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Storage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Storage",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Storage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Storage_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Storage_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Storage_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Storage_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Courthouse::Utility": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Courthouse::Utility",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Courthouse::Utility_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Courthouse GENERAL_LIGHT_SCH",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Courthouse::Utility_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Courthouse BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Courthouse::Utility_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Courthouse_INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Courthouse::Utility_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Courthouse::Utility_Setpoint",
      "heating_schedule": "Courthouse HTGSETP",
      "cooling_schedule": "Courthouse CLGSETP"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::FullServiceRestaurant::Attic": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::FullServiceRestaurant::Attic",
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::FullServiceRestaurant::Dining": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::FullServiceRestaurant::Dining",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::FullServiceRestaurant::Dining_People",
      "people_per_area": 0.7534740535827691,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RestaurantSitDown BLDG_OCC_SCH",
      "activity_schedule": "RestaurantSitDown ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::FullServiceRestaurant::Dining_Lighting",
      "watts_per_area": 6.45834,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013",
      "baseline_watts_per_area": 6.45834,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "For Family Dining"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::FullServiceRestaurant::Dining_Electric",
      "watts_per_area": 64.9278448,
      "radiant_fraction": 0.3,
      "latent_fraction": 0.25,
      "lost_fraction": 0.0,
      "schedule": "RestaurantSitDown BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::FullServiceRestaurant::Dining_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "RestaurantSitDown INFIL_HALF_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::FullServiceRestaurant::Dining_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Restaurant dining rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::FullServiceRestaurant::Dining_Setpoint",
      "heating_schedule": "RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::FullServiceRestaurant::Kitchen": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::FullServiceRestaurant::Kitchen",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RestaurantSitDown BLDG_OCC_SCH",
      "activity_schedule": "RestaurantSitDown ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Food Preparation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_Electric",
      "watts_per_area": 403.96916699999997,
      "radiant_fraction": 0.3,
      "latent_fraction": 0.25,
      "lost_fraction": 0.2,
      "schedule": "RestaurantSitDown BLDG_EQUIP_SCH"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_Gas",
      "watts_per_area": 649.2461678999999,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.1,
      "lost_fraction": 0.7,
      "schedule": "RestaurantSitDown Rest_GAS_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_SHW",
      "flow_per_area": 3.6103873419062524,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RestaurantSitDown BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "RestaurantSitDown INFIL_HALF_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_Exhaust",
      "flow_per_area": 0.003556,
      "schedule": "RestaurantSitDown Kitchen_Exhaust_SCH",
      "pressure_rise": 124.42,
      "efficiency": 0.338,
      "balancing_schedule": "RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::FullServiceRestaurant::Kitchen_Setpoint",
      "heating_schedule": "RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM",
      "cooling_schedule": "RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::HighriseApartment::Apartment": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::HighriseApartment::Apartment",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::HighriseApartment::Apartment_People",
      "people_per_area": 0.028309096584609752,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "ApartmentHighRise OCC_APT_SCH",
      "activity_schedule": "ApartmentMidRise Activity Schedule"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::HighriseApartment::Apartment_Lighting",
      "watts_per_area": 9.364593,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.6,
      "visible_fraction": 0.2,
      "schedule": "ApartmentHighRise LTG_APT_SCH",
      "baseline_watts_per_area": 9.364593,
      "user_data": {
        "primary_space_type": "HighriseApartment",
        "secondary_space_type": "Apartment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::HighriseApartment::Apartment_Electric",
      "watts_per_area": 6.66999354514752,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "ApartmentHighRise EQP_APT_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::HighriseApartment::Apartment_SHW",
      "flow_per_area": 0.149258298958091,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "ApartmentHighRise APT_DHW_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::HighriseApartment::Apartment_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "ApartmentHighRise INF_APT_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::HighriseApartment::Apartment_Ventilation",
      "air_changes_per_hour": 0.35,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Apartment"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::HighriseApartment::Apartment_Setpoint",
      "heating_schedule": "ApartmentHighRise HTGSETP_APT_SCH",
      "cooling_schedule": "ApartmentHighRise CLGSETP_APT_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::HighriseApartment::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::HighriseApartment::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::HighriseApartment::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.6,
      "visible_fraction": 0.2,
      "schedule": "ApartmentHighRise LTG_COR_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor - Note 2",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::HighriseApartment::Corridor_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "ApartmentMidRise BLDG_ELEVATORS"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::HighriseApartment::Corridor_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "ApartmentHighRise INF_APT_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::HighriseApartment::Corridor_Ventilation",
      "user_data": {
        "primary_occupancy": "Public Spaces",
        "secondary_occupancy": "Public restrooms"
      }
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::HighriseApartment::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::HighriseApartment::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::HighriseApartment::Office_People",
      "people_per_area": 0.011302110803741537,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "ApartmentHighRise OCC_OFF_SCH",
      "activity_schedule": "ApartmentMidRise Activity Schedule"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::HighriseApartment::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.6,
      "visible_fraction": 0.2,
      "schedule": "ApartmentHighRise LTG_OFF_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "HighriseApartment",
        "secondary_space_type": "Office"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::HighriseApartment::Office_Electric",
      "watts_per_area": 6.66999354514752,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "ApartmentHighRise EQP_OFF_SCH_2010_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::HighriseApartment::Office_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "ApartmentHighRise INF_APT_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::HighriseApartment::Office_Ventilation",
      "flow_per_area": 0.00043180000000000003,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Living rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::HighriseApartment::Office_Setpoint",
      "heating_schedule": "ApartmentHighRise HTGSETP_APT_SCH",
      "cooling_schedule": "ApartmentHighRise CLGSETP_APT_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Basement": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Basement",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Basement_People",
      "people_per_area": 0.02690978762795604,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Basement_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_OFFICE_BSMT_SCH",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "Basement",
        "secondary_space_type": "For Hospital"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Basement_Electric",
      "watts_per_area": 8.072925,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Basement_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Basement_Ventilation",
      "flow_per_area": 0.0003682746,
      "user_data": {
        "primary_occupancy": "Basement",
        "secondary_occupancy": "For Hospital"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Basement_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Corridor",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Corridor_People",
      "people_per_area": 0.010763915051182415,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Corridor_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_CORRIDOR_SCH",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "For Hospital"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Corridor_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Corridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Corridor_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Dining": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Dining",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Dining_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Dining_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Dining_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Dining_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Dining_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Dining_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::ER_Exam": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::ER_Exam",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::ER_Exam_People",
      "people_per_area": 0.2152783010236483,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::ER_Exam_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_EXTD_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Exam/Treatment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::ER_Exam_Electric",
      "watts_per_area": 16.14585,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::ER_Exam_SHW",
      "flow_per_area": 0.1358193333197514,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::ER_Exam_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::ER_Exam_Ventilation",
      "air_changes_per_hour": 2.0,
      "user_data": {
        "primary_occupancy": "Surgery and Critical Care",
        "secondary_occupancy": "ER Waiting Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::ER_Exam_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::ER_NurseStn": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::ER_NurseStn",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::ER_NurseStn_People",
      "people_per_area": 0.01434829876322616,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::ER_NurseStn_Lighting",
      "watts_per_area": 12.593763,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_NURSEFLR1_SCH",
      "baseline_watts_per_area": 12.593763,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Nurse Station"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::ER_NurseStn_Electric",
      "watts_per_area": 14.638904,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::ER_NurseStn_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::ER_NurseStn_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::ER_NurseStn_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::ER_Trauma": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::ER_Trauma",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::ER_Trauma_People",
      "people_per_area": 0.2152783010236483,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::ER_Trauma_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_EXTD_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Operating Room"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::ER_Trauma_Electric",
      "watts_per_area": 43.0556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::ER_Trauma_SHW",
      "flow_per_area": 0.1358193333197514,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::ER_Trauma_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::ER_Trauma_Ventilation",
      "air_changes_per_hour": 2.0,
      "user_data": {
        "primary_occupancy": "Surgery and Critical Care",
        "secondary_occupancy": "ER Waiting Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::ER_Trauma_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::ER_Triage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::ER_Triage",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::ER_Triage_People",
      "people_per_area": 0.2152783010236483,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::ER_Triage_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_EXTD_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Operating Room"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::ER_Triage_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::ER_Triage_SHW",
      "flow_per_area": 0.1358193333197514,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::ER_Triage_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::ER_Triage_Ventilation",
      "air_changes_per_hour": 2.0,
      "user_data": {
        "primary_occupancy": "Surgery and Critical Care",
        "secondary_occupancy": "ER Waiting Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::ER_Triage_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::HospitalOffice": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::HospitalOffice",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::HospitalOffice_People",
      "people_per_area": 0.07523976620776508,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::HospitalOffice_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_OFFICE_SCH",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "Office",
        "secondary_space_type": "For Hospital"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::HospitalOffice_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::HospitalOffice_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::HospitalOffice_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::HospitalOffice_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::ICU_NurseStn": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::ICU_NurseStn",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::ICU_NurseStn_People",
      "people_per_area": 0.01434829876322616,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::ICU_NurseStn_Lighting",
      "watts_per_area": 12.593763,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_EXTD_SCH",
      "baseline_watts_per_area": 12.593763,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Nurse Station"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::ICU_NurseStn_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::ICU_NurseStn_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::ICU_NurseStn_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::ICU_NurseStn_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::ICU_Open": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::ICU_Open",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::ICU_Open_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::ICU_Open_Lighting",
      "watts_per_area": 13.454875,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_EXTD_SCH",
      "baseline_watts_per_area": 13.454875,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Recovery"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::ICU_Open_Electric",
      "watts_per_area": 32.2917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::ICU_Open_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::ICU_Open_Ventilation",
      "air_changes_per_hour": 2.0,
      "user_data": {
        "primary_occupancy": "Surgery and Critical Care",
        "secondary_occupancy": "Newborn Intensive Care"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::ICU_Open_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::ICU_PatRm": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::ICU_PatRm",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::ICU_PatRm_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::ICU_PatRm_Lighting",
      "watts_per_area": 7.319452,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_EXTD_SCH",
      "baseline_watts_per_area": 7.319452,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Patient Room"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::ICU_PatRm_Electric",
      "watts_per_area": 32.2917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::ICU_PatRm_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::ICU_PatRm_Ventilation",
      "air_changes_per_hour": 2.0,
      "user_data": {
        "primary_occupancy": "Surgery and Critical Care",
        "secondary_occupancy": "Newborn Intensive Care"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::ICU_PatRm_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Kitchen": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Kitchen",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Kitchen_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Kitchen_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Food Preparation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Kitchen_Electric",
      "watts_per_area": 80.72925,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::Hospital::Kitchen_Gas",
      "watts_per_area": 161.38882439999998,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::Kitchen_SHW",
      "flow_per_area": 0.611187,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Kitchen_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Kitchen_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Kitchen (cooking)"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::Hospital::Kitchen_Exhaust",
      "flow_per_area": 0.003556,
      "schedule": "Hospital Kitchen_Exhaust_SCH",
      "pressure_rise": 124.5,
      "efficiency": 0.338,
      "balancing_schedule": "Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Kitchen_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Lab": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Lab",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Lab_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Lab_Lighting",
      "watts_per_area": 14.315987,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 14.315987,
      "user_data": {
        "primary_space_type": "Laboratory",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Lab_Electric",
      "watts_per_area": 43.0556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::Lab_SHW",
      "flow_per_area": 0.028593543861078805,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Lab_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Lab_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Science laboratories"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Lab_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Lobby_People",
      "people_per_area": 0.01434829876322616,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_LOBBYFLR1_SCH",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Lobby_Electric",
      "watts_per_area": 1.07639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Lobby_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::NurseStn": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::NurseStn",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::NurseStn_People",
      "people_per_area": 0.01434829876322616,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::NurseStn_Lighting",
      "watts_per_area": 12.593763,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_NURSEFLR234_SCH",
      "baseline_watts_per_area": 12.593763,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Nurse Station"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::NurseStn_Electric",
      "watts_per_area": 11.194456,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::NurseStn_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::NurseStn_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::NurseStn_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::OR": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::OR",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::OR_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::OR_Lighting",
      "watts_per_area": 24.326413999999996,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_EXTD_SCH",
      "baseline_watts_per_area": 24.326413999999996,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Operating Room"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::OR_Electric",
      "watts_per_area": 43.0556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::OR_SHW",
      "flow_per_area": 0.1358193333197514,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::OR_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::OR_Ventilation",
      "air_changes_per_hour": 3.0,
      "user_data": {
        "primary_occupancy": "Surgery and Critical Care",
        "secondary_occupancy": "Operating/Surgical Cystoscopic Rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::OR_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Office_People",
      "people_per_area": 0.07534740535827691,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Office_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_OFFICE_SCH",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "Office",
        "secondary_space_type": "For Hospital"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Office_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Office_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Office_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::PatCorridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::PatCorridor",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::PatCorridor_People",
      "people_per_area": 0.010763915051182415,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::PatCorridor_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_CORRIDOR_SCH",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "For Hospital"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::PatCorridor_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::PatCorridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::PatCorridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::PatCorridor_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::PatRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::PatRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::PatRoom_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_EXTD_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::PatRoom_Lighting",
      "watts_per_area": 7.319452,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 7.319452,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Patient Room"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::PatRoom_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_EXTD_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::PatRoom_SHW",
      "flow_per_area": 0.1455207142682518,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::PatRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::PatRoom_Ventilation",
      "air_changes_per_hour": 2.0,
      "user_data": {
        "primary_occupancy": "Nursing",
        "secondary_occupancy": "Patient Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::PatRoom_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::PhysTherapy": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::PhysTherapy",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::PhysTherapy_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::PhysTherapy_Lighting",
      "watts_per_area": 9.795149,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 9.795149,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Physical Therapy"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::PhysTherapy_Electric",
      "watts_per_area": 16.14585,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::PhysTherapy_SHW",
      "flow_per_area": 0.007717007576004521,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::PhysTherapy_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::PhysTherapy_Ventilation",
      "flow_per_person": 0.007079205,
      "user_data": {
        "primary_occupancy": "Hospitals, Nursing and Convalescent Homes",
        "secondary_occupancy": "Physical therapy"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::PhysTherapy_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Hospital::Radiology": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Hospital::Radiology",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Hospital::Radiology_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Hospital::Radiology_Lighting",
      "watts_per_area": 10.118065999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_RADIOLOGY_SCH",
      "baseline_watts_per_area": 10.118065999999999,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Radiology/Imaging"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Hospital::Radiology_Electric",
      "watts_per_area": 107.639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Hospital::Radiology_SHW",
      "flow_per_area": 0.0077611047628749,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Hospital BLDG_SWH_EXTD_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Hospital::Radiology_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Hospital::Radiology_Ventilation",
      "flow_per_person": 0.007079205,
      "user_data": {
        "primary_occupancy": "Hospitals, Nursing and Convalescent Homes",
        "secondary_occupancy": "Medical procedure"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Hospital::Radiology_Setpoint",
      "heating_schedule": "Hospital HTGSETP_SCH",
      "cooling_schedule": "Hospital CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Laboratory::Equipment corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Laboratory::Equipment corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Laboratory::Equipment corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Lab_LIGHT_CORRIDOR_SCH",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Laboratory::Equipment corridor_Electric",
      "watts_per_area": 161.4585,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Lab_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Laboratory::Equipment corridor_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Lab_INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Laboratory::Equipment corridor_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.00508,
      "air_changes_per_hour": 6.0,
      "user_data": {
        "primary_occupancy": "Laboratory",
        "secondary_occupancy": "Equipment corridor"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Laboratory::Equipment corridor_Setpoint",
      "heating_schedule": "Lab_HTGSETP_SCH",
      "cooling_schedule": "Lab_CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Laboratory::Lab with fume hood": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Laboratory::Lab with fume hood",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Laboratory::Lab with fume hood_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Lab_OCC_SCH",
      "activity_schedule": "Lab_OCC_Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Laboratory::Lab with fume hood_Lighting",
      "watts_per_area": 14.315987,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Lab_LIGHT_SCH",
      "baseline_watts_per_area": 14.315987,
      "user_data": {
        "primary_space_type": "Laboratory",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Laboratory::Lab with fume hood_Electric",
      "watts_per_area": 43.0556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Lab_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Laboratory::Lab with fume hood_SHW",
      "flow_per_area": 0.0285935281332,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Lab_BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Laboratory::Lab with fume hood_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Lab_INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Laboratory::Lab with fume hood_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0009144,
      "air_changes_per_hour": 15.0,
      "user_data": {
        "primary_occupancy": "Laboratory",
        "secondary_occupancy": "Lab with fume hood"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Laboratory::Lab with fume hood_Setpoint",
      "heating_schedule": "Lab_HTGSETP_SCH",
      "cooling_schedule": "Lab_CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Laboratory::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Laboratory::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Laboratory::Office_People",
      "people_per_area": 0.05651055401870768,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Laboratory::Office_Lighting",
      "watts_per_area": 6.565979,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2004",
      "baseline_watts_per_area": 6.565979,
      "user_data": {
        "primary_space_type": "Office-Open Plan",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Laboratory::Office_Electric",
      "watts_per_area": 10.333343999999999,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2004"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Laboratory::Office_SHW",
      "flow_per_area": 0.0387490928168,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OfficeMedium BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Laboratory::Office_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Laboratory::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office Space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Laboratory::Office_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_PACU_VAV_bot",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Laboratory::Open lab": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Laboratory::Open lab",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Laboratory::Open lab_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Lab_OCC_SCH",
      "activity_schedule": "Lab_OCC_Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Laboratory::Open lab_Lighting",
      "watts_per_area": 14.315987,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Lab_LIGHT_SCH",
      "baseline_watts_per_area": 14.315987,
      "user_data": {
        "primary_space_type": "Laboratory",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Laboratory::Open lab_Electric",
      "watts_per_area": 43.0556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Lab_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Laboratory::Open lab_SHW",
      "flow_per_area": 0.0285935281332,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "Lab_BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Laboratory::Open lab_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Lab_INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Laboratory::Open lab_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.00508,
      "air_changes_per_hour": 6.0,
      "user_data": {
        "primary_occupancy": "Laboratory",
        "secondary_occupancy": "Open lab"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Laboratory::Open lab_Setpoint",
      "heating_schedule": "Lab_HTGSETP_SCH",
      "cooling_schedule": "Lab_CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeDataCenterHighITE::StandaloneDataCenter": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeDataCenterHighITE::StandaloneDataCenter",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeDataCenterHighITE::StandaloneDataCenter_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "DataCenter Lighting_SCH",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "OfficeLarge",
        "secondary_space_type": "Data Center"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeDataCenterHighITE::StandaloneDataCenter_Electric",
      "watts_per_area": 5381.95,
      "radiant_fraction": 0.1,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "DataCenter Equipment_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeDataCenterHighITE::StandaloneDataCenter_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Miscellaneous Spaces",
        "secondary_occupancy": "Computer (not printing)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeDataCenterHighITE::StandaloneDataCenter_Setpoint",
      "heating_schedule": "DataCenter HTGSETP_SCH",
      "cooling_schedule": "DataCenter CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeDataCenterLowITE::StandaloneDataCenter": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeDataCenterLowITE::StandaloneDataCenter",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeDataCenterLowITE::StandaloneDataCenter_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "DataCenter Lighting_SCH",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "OfficeLarge",
        "secondary_space_type": "Data Center"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeDataCenterLowITE::StandaloneDataCenter_Electric",
      "watts_per_area": 1076.3899999999999,
      "radiant_fraction": 0.1,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "DataCenter Equipment_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeDataCenterLowITE::StandaloneDataCenter_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Miscellaneous Spaces",
        "secondary_occupancy": "Computer (not printing)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeDataCenterLowITE::StandaloneDataCenter_Setpoint",
      "heating_schedule": "DataCenter HTGSETP_SCH",
      "cooling_schedule": "DataCenter CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Banquet": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Banquet",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::Banquet_People",
      "people_per_area": 0.7534740535827691,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge BLDG_OCC_SCH",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Banquet_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "For Hotel"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Banquet_Electric",
      "watts_per_area": 67.8233339,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge Kitchen_Elec_Equip_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Banquet_Infiltration",
      "flow_per_exterior_area": 0.000129324608,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Banquet_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Multipurpose assembly"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::LargeHotel::Banquet_Exhaust",
      "flow_per_fixture": 0.944,
      "schedule": "HotelLarge Kitchen_Exhaust_SCH",
      "efficiency": 0.35
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Banquet_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Basement": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Basement",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::Basement_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge BLDG_OCC_SCH",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Basement_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2013",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "Basement",
        "secondary_space_type": "For Hotel"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Basement_Electric",
      "watts_per_area": 5.38195,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BASEMENT_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Basement_Infiltration",
      "flow_per_exterior_area": 0.0,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Basement_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Multipurpose assembly"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Basement_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Cafe": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Cafe",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::Cafe_People",
      "people_per_area": 0.7534740535827691,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge BLDG_OCC_SCH",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Cafe_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "For Hotel"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Cafe_Electric",
      "watts_per_area": 5.38195,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Cafe_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Cafe_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Cafe_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Corridor_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Corridor_Infiltration",
      "flow_per_exterior_area": 9.774732800000002e-05,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Corridor_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom_People",
      "people_per_area": 0.038427176732721224,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge GuestRoom_Occ_Sch",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom_Electric",
      "watts_per_area": 6.7489653,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Adva"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom_SHW",
      "flow_per_area": 0.12126726189700081,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom_Setpoint",
      "heating_schedule": "HotelLarge Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom2": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom2",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom2_People",
      "people_per_area": 0.061139037490716114,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge GuestRoom_Occ_Sch",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom2_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom2_Electric",
      "watts_per_area": 10.5163303,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Adva"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom2_SHW",
      "flow_per_area": 0.19292518940011302,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom2_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom2_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom2_Setpoint",
      "heating_schedule": "HotelLarge Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom3": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom3",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom3_People",
      "people_per_area": 0.038427176732721224,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge GuestRoom_Occ_Sch",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom3_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom3_Electric",
      "watts_per_area": 6.7489653,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Adva"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom3_SHW",
      "flow_per_area": 0.12126726189700081,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom3_Infiltration",
      "flow_per_exterior_area": 0.000287836864,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom3_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom3_Setpoint",
      "heating_schedule": "HotelLarge Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom4": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom4",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom4_People",
      "people_per_area": 0.061139037490716114,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge GuestRoom_Occ_Sch",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom4_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom4_Electric",
      "watts_per_area": 10.5163303,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Adva"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom4_SHW",
      "flow_per_area": 0.19292518940011302,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom4_Infiltration",
      "flow_per_exterior_area": 0.00025859232,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom4_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom4_Setpoint",
      "heating_schedule": "HotelLarge Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom5": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom5",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom5_People",
      "people_per_area": 0.04655393259636395,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge GuestRoom_Occ_Sch",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom5_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom5_Electric",
      "watts_per_area": 8.1698001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom5_SHW",
      "flow_per_area": 0.146863465989194,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom5_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom5_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom5_Setpoint",
      "heating_schedule": "HotelLarge Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom6": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom6",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom6_People",
      "people_per_area": 0.037996620130673925,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge GuestRoom_Occ_Sch",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom6_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom6_Electric",
      "watts_per_area": 6.673617999999999,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom6_SHW",
      "flow_per_area": 0.1198405882520718,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom6_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom6_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom6_Setpoint",
      "heating_schedule": "HotelLarge Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom7": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom7",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom7_People",
      "people_per_area": 0.02777090083205063,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge GuestRoom_Occ_Sch",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom7_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom7_Electric",
      "watts_per_area": 4.8760467,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Base"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom7_SHW",
      "flow_per_area": 0.08760276917224001,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom7_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom7_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom7_Setpoint",
      "heating_schedule": "HotelLarge Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::GuestRoom8": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::GuestRoom8",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::GuestRoom8_People",
      "people_per_area": 0.061139037490716114,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Always Off",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::GuestRoom8_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::GuestRoom8_Electric",
      "watts_per_area": 10.5163303,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge GuestRoom_Eqp_Sch_Adva"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::GuestRoom8_SHW",
      "flow_per_area": 0.19292518940011302,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge GuestRoom_SWH_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom8_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::GuestRoom8_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::GuestRoom8_Setpoint",
      "heating_schedule": "HotelLarge VAC_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelLarge VAC_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Kitchen": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Kitchen",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::Kitchen_People",
      "people_per_area": 0.2152783010236483,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge BLDG_OCC_SCH",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Kitchen_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Food Preparation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Kitchen_Electric",
      "watts_per_area": 508.05608,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.2,
      "lost_fraction": 0.1,
      "schedule": "HotelLarge Kitchen_Elec_Equip_SCH"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::LargeHotel::Kitchen_Gas",
      "watts_per_area": 2419.57053,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.1,
      "lost_fraction": 0.7,
      "schedule": "HotelLarge Kitchen_Gas_Equip_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::Kitchen_SHW",
      "flow_per_area": 4.8733735592457,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Kitchen_Infiltration",
      "flow_per_exterior_area": 0.000260604,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Kitchen_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::LargeHotel::Kitchen_Exhaust",
      "flow_per_area": 0.003556,
      "schedule": "HotelLarge Kitchen_Exhaust_SCH",
      "efficiency": 0.385,
      "balancing_schedule": "HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Kitchen_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Laundry": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Laundry",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::Laundry_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge BLDG_OCC_SCH",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Laundry_Lighting",
      "watts_per_area": 5.704867,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 5.704867,
      "user_data": {
        "primary_space_type": "Laundry/Washing Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Laundry_Electric",
      "watts_per_area": 61.677147000000005,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::LargeHotel::Laundry_Gas",
      "watts_per_area": 536.2803,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeHotel::Laundry_SHW",
      "flow_per_area": 7.59618128455012,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelLarge LaundryRoom_SWH_Sch_Post2004"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Laundry_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Laundry_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "Coinoperated laundries"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::LargeHotel::Laundry_Exhaust",
      "flow_per_fixture": 0.236,
      "schedule": "HotelLarge Hours_of_operation",
      "efficiency": 0.385
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Laundry_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::Lobby_People",
      "people_per_area": 0.32291745153547247,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge BLDG_OCC_SCH",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Lobby_Lighting",
      "watts_per_area": 5.489589,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 5.489589,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "For Hotel"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Lobby_Electric",
      "watts_per_area": 8.072925,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Lobby_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Lobby_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Lobbies/prefunction"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Lobby_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Mechanical": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Mechanical",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Mechanical_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_MECHANIC_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Mechanical_Electric",
      "watts_per_area": 5.38195,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Mechanical_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Mechanical_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Mechanical_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Retail": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Retail",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeHotel::Retail_People",
      "people_per_area": 0.16145872576773623,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelLarge BLDG_OCC_SCH",
      "activity_schedule": "HotelLarge ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Retail_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Retail",
        "secondary_space_type": "Building Area"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Retail_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Retail_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Retail_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Retail_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeHotel::Storage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeHotel::Storage",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeHotel::Storage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelLarge BLDG_LIGHT_STORAGE_SCH_2013",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeHotel::Storage_Electric",
      "watts_per_area": 2.690975,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeHotel::Storage_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelLarge INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeHotel::Storage_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeHotel::Storage_Setpoint",
      "heating_schedule": "HotelLarge HTGSETP_SCH",
      "cooling_schedule": "HotelLarge CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MidriseApartment::Apartment": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MidriseApartment::Apartment",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MidriseApartment::Apartment_People",
      "people_per_area": 0.028309096584609752,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "ApartmentMidRise OCC_APT_SCH",
      "activity_schedule": "ApartmentMidRise Activity Schedule"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MidriseApartment::Apartment_Lighting",
      "watts_per_area": 9.364593,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.6,
      "visible_fraction": 0.2,
      "schedule": "ApartmentMidRise LTG_APT_SCH",
      "baseline_watts_per_area": 9.364593,
      "user_data": {
        "primary_space_type": "MidriseApartment",
        "secondary_space_type": "Apartment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MidriseApartment::Apartment_Electric",
      "watts_per_area": 6.66999354514752,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "ApartmentMidRise EQP_APT_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::MidriseApartment::Apartment_SHW",
      "flow_per_area": 0.149258298958091,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "ApartmentMidRise APT_DHW_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MidriseApartment::Apartment_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "ApartmentMidRise INF_APT_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MidriseApartment::Apartment_Ventilation",
      "air_changes_per_hour": 0.35,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Apartment"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MidriseApartment::Apartment_Setpoint",
      "heating_schedule": "ApartmentMidRise HTGSETP_APT_SCH",
      "cooling_schedule": "ApartmentMidRise CLGSETP_APT_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MidriseApartment::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MidriseApartment::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MidriseApartment::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.6,
      "visible_fraction": 0.2,
      "schedule": "ApartmentMidRise LTG_COR_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor - Note 2",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MidriseApartment::Corridor_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "ApartmentMidRise BLDG_ELEVATORS"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MidriseApartment::Corridor_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "ApartmentMidRise INF_COR_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MidriseApartment::Corridor_Ventilation",
      "user_data": {
        "primary_occupancy": "Public Spaces",
        "secondary_occupancy": "Public restrooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MidriseApartment::Corridor_Setpoint",
      "heating_schedule": "ApartmentMidRise HTGSETP_APT_SCH",
      "cooling_schedule": "ApartmentMidRise CLGSETP_APT_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MidriseApartment::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MidriseApartment::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MidriseApartment::Office_People",
      "people_per_area": 0.011302110803741537,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "ApartmentMidRise OCC_OFF_SCH",
      "activity_schedule": "ApartmentMidRise Activity Schedule"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MidriseApartment::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.6,
      "visible_fraction": 0.2,
      "schedule": "ApartmentMidRise LTG_OFF_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "MidriseApartment",
        "secondary_space_type": "Office"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MidriseApartment::Office_Electric",
      "watts_per_area": 6.66999354514752,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "ApartmentMidRise EQP_OFF_SCH_2010_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MidriseApartment::Office_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "ApartmentMidRise INF_OFF_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MidriseApartment::Office_Ventilation",
      "flow_per_area": 0.00043180000000000003,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Living rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MidriseApartment::Office_Setpoint",
      "heating_schedule": "ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM",
      "cooling_schedule": "ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Attic": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Attic",
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Attic_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::BreakRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::BreakRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::BreakRoom_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::BreakRoom_Lighting",
      "watts_per_area": 6.350700999999999,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.350700999999999,
      "user_data": {
        "primary_space_type": "Lounge/Recreation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::BreakRoom_Electric",
      "watts_per_area": 48.006994,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::BreakRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::BreakRoom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::BreakRoom_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Classroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Classroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Classroom_People",
      "people_per_area": 0.37673702679138454,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Classroom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Classroom_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Classroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Classroom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (age 9 plus)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Classroom_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::ClosedOffice": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::ClosedOffice",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::ClosedOffice_People",
      "people_per_area": 0.05112859649311648,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::ClosedOffice_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::ClosedOffice_Electric",
      "watts_per_area": 6.888896,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::ClosedOffice_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::ClosedOffice_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::ClosedOffice_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Conference": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Conference",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Conference_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Conference_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference/Meeting/Multipurpose",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Conference_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Conference_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Conference_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Conference_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Corridor",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Corridor_People",
      "people_per_area": 0.010763915051182415,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Corridor_Electric",
      "watts_per_area": 1.722224,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Corridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Corridor_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Dining": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Dining",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Dining_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Dining_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Dining_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Dining_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Dining_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Reception areas"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Dining_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Elec/MechRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Elec/MechRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Elec/MechRoom_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Elec/MechRoom_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Elec/MechRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Elec/MechRoom_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Elec/MechRoom_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Elevator Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Elevator Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Elevator Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Elevator Lobby_Lighting",
      "watts_per_area": 6.996535,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 6.996535,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "For Elevator"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Elevator Lobby_Electric",
      "watts_per_area": 0.7534730000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Elevator Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Elevator Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Elevator Lobby_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Elevator Machine Room": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Elevator Machine Room",
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Elevator Machine Room_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Elevator Machine Room_Setpoint",
      "heating_schedule": "TallBuilding Elevator Machine Room HTGSETP_SCH",
      "cooling_schedule": "TallBuilding Elevator Machine Room CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Elevator Shaft": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Elevator Shaft",
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::IT_Room": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::IT_Room",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::IT_Room_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::IT_Room_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::IT_Room_Electric",
      "watts_per_area": 16.791684,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::IT_Room_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::IT_Room_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Telephone/data entry"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::IT_Room_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Lobby_Electric",
      "watts_per_area": 0.7534730000000005,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Lobby_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Main Electrical": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Main Electrical",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Main Electrical_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Main Electrical_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Main Electrical_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Main Electrical_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Main Electrical_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Main Mechanical": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Main Mechanical",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Main Mechanical_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Main Mechanical_Electric",
      "watts_per_area": 5.38195,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Main Mechanical_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Main Mechanical_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Main Mechanical_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Breakroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Breakroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MediumOffice::Breakroom_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Breakroom_Lighting",
      "watts_per_area": 6.350700999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.350700999999999,
      "user_data": {
        "primary_space_type": "Lounge/Recreation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Breakroom_Electric",
      "watts_per_area": 60.062562,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Breakroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Breakroom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Breakroom_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Classroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Classroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MediumOffice::Classroom_People",
      "people_per_area": 0.37673702679138454,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Classroom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Classroom_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Classroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Classroom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (age 9 plus)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Classroom_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::ClosedOffice": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::ClosedOffice",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MediumOffice::ClosedOffice_People",
      "people_per_area": 0.05112859649311648,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::ClosedOffice_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::ClosedOffice_Electric",
      "watts_per_area": 9.364593,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::ClosedOffice_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::ClosedOffice_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::ClosedOffice_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Conference": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Conference",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MediumOffice::Conference_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Conference_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference/Meeting/Multipurpose",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Conference_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Conference_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Conference_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Conference_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Corridor_Electric",
      "watts_per_area": 3.1215309999999996,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Corridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Corridor_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Dining": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Dining",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MediumOffice::Dining_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Dining_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Dining_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Dining_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Dining_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Reception areas"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Dining_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Elec/MechRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Elec/MechRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Elec/MechRoom_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Elec/MechRoom_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::MediumOffice::Elec/MechRoom_SHW",
      "flow_per_area": 1.291949267910474,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OfficeMedium BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Elec/MechRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Elec/MechRoom_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Elec/MechRoom_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MediumOffice::Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Lobby_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Lobby_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::OpenOffice": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::OpenOffice",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::MediumOffice::OpenOffice_People",
      "people_per_area": 0.05651055401870768,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::OpenOffice_Lighting",
      "watts_per_area": 6.565979,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.565979,
      "user_data": {
        "primary_space_type": "Office-Open Plan",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::OpenOffice_Electric",
      "watts_per_area": 10.333343999999999,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::OpenOffice_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::OpenOffice_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::OpenOffice_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Restroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Restroom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Restroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Restroom_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Restroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Restroom_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Restroom_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Stair": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Stair",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Stair_Lighting",
      "watts_per_area": 5.274311,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 5.274311,
      "user_data": {
        "primary_space_type": "Stairway",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Stair_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Stair_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Stair_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Stair_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::MediumOffice::Storage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::MediumOffice::Storage",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::MediumOffice::Storage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeMedium BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::MediumOffice::Storage_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeMedium BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::MediumOffice::Storage_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeMedium INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::MediumOffice::Storage_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::MediumOffice::Storage_Setpoint",
      "heating_schedule": "OfficeMedium HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeMedium CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::OfficeLarge Data Center": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::OfficeLarge Data Center",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::OfficeLarge Data Center_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "OfficeLarge",
        "secondary_space_type": "Data Center"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::OfficeLarge Data Center_Electric",
      "watts_per_area": 215.278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "DataCenter_EQUIP_SCH"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::OfficeLarge Data Center_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_DC_SCH",
      "cooling_schedule": "OfficeLarge CLGSETP_DC_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::OfficeLarge Main Data Center": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::OfficeLarge Main Data Center",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::OfficeLarge Main Data Center_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "OfficeLarge",
        "secondary_space_type": "Data Center"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::OfficeLarge Main Data Center_Electric",
      "watts_per_area": 484.3755,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "DataCenter_EQUIP_SCH"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::OfficeLarge Main Data Center_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_DC_SCH",
      "cooling_schedule": "OfficeLarge CLGSETP_DC_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::OpenOffice": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::OpenOffice",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::OpenOffice_People",
      "people_per_area": 0.05651055401870768,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::OpenOffice_Lighting",
      "watts_per_area": 6.565979,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.565979,
      "user_data": {
        "primary_space_type": "Office-Open Plan",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::OpenOffice_Electric",
      "watts_per_area": 7.6423689999999995,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::OpenOffice_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::OpenOffice_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::OpenOffice_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::PrintRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::PrintRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::PrintRoom_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::PrintRoom_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::PrintRoom_Electric",
      "watts_per_area": 30.031281,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::PrintRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::PrintRoom_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::PrintRoom_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Restroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Restroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Restroom_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Restroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Restroom_Electric",
      "watts_per_area": 0.7534730000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::LargeOffice::Restroom_SHW",
      "flow_per_area": 8.340904943093921,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OfficeLarge BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Restroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Restroom_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Restroom_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Breakroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Breakroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallOffice::Breakroom_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "activity_schedule": "OfficeSmall ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Breakroom_Lighting",
      "watts_per_area": 6.350700999999999,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.350700999999999,
      "user_data": {
        "primary_space_type": "Lounge/Recreation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Breakroom_Electric",
      "watts_per_area": 60.062562,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Breakroom_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Breakroom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Breakroom_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Classroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Classroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallOffice::Classroom_People",
      "people_per_area": 0.37673702679138454,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "activity_schedule": "OfficeSmall ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Classroom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Classroom_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Classroom_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Classroom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (age 9 plus)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Classroom_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::ClosedOffice": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::ClosedOffice",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallOffice::ClosedOffice_People",
      "people_per_area": 0.05112859649311648,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "activity_schedule": "OfficeSmall ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::ClosedOffice_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::ClosedOffice_Electric",
      "watts_per_area": 9.364593,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::ClosedOffice_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::ClosedOffice_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::ClosedOffice_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Conference": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Conference",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallOffice::Conference_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "activity_schedule": "OfficeSmall ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Conference_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference/Meeting/Multipurpose",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Conference_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Conference_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Conference_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Conference_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Corridor_Electric",
      "watts_per_area": 3.1215309999999996,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Corridor_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Corridor_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Dining": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Dining",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallOffice::Dining_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "activity_schedule": "OfficeSmall ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Dining_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Dining_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Dining_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Dining_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Reception areas"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Dining_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Elec/MechRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Elec/MechRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Elec/MechRoom_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Elec/MechRoom_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SmallOffice::Elec/MechRoom_SHW",
      "flow_per_area": 0.02221690294246432,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OfficeSmall BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Elec/MechRoom_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Elec/MechRoom_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Elec/MechRoom_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallOffice::Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "activity_schedule": "OfficeSmall ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Lobby_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Lobby_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Lobby_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::OpenOffice": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::OpenOffice",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallOffice::OpenOffice_People",
      "people_per_area": 0.05651055401870768,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "activity_schedule": "OfficeSmall ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::OpenOffice_Lighting",
      "watts_per_area": 6.565979,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.565979,
      "user_data": {
        "primary_space_type": "Office-Open Plan",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::OpenOffice_Electric",
      "watts_per_area": 10.333343999999999,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::OpenOffice_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::OpenOffice_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::OpenOffice_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Restroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Restroom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Restroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Restroom_Electric",
      "watts_per_area": 2.906253,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Restroom_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Restroom_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Restroom_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Stair": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Stair",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Stair_Lighting",
      "watts_per_area": 5.274311,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 5.274311,
      "user_data": {
        "primary_space_type": "Stairway",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Stair_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Stair_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Stair_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Stair_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallOffice::Storage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallOffice::Storage",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallOffice::Storage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeSmall BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallOffice::Storage_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeSmall BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallOffice::Storage_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "OfficeSmall INFIL_QUARTER_ON_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallOffice::Storage_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallOffice::Storage_Setpoint",
      "heating_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Stair": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Stair",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Stair_Lighting",
      "watts_per_area": 5.274311,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 5.274311,
      "user_data": {
        "primary_space_type": "Stairway",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Stair_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Stair_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Stair_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Stair_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Storage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Storage",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Storage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Storage_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Storage_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Storage_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Storage_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::LargeOffice::Vending": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::LargeOffice::Vending",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::LargeOffice::Vending_People",
      "people_per_area": 0.010763915051182415,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "activity_schedule": "OfficeMedium ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::LargeOffice::Vending_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.4,
      "radiant_fraction": 0.4,
      "visible_fraction": 0.2,
      "schedule": "OfficeLarge BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::LargeOffice::Vending_Electric",
      "watts_per_area": 41.441015,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OfficeLarge BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::LargeOffice::Vending_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OfficeLarge INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::LargeOffice::Vending_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::LargeOffice::Vending_Setpoint",
      "heating_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Anesthesia": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Anesthesia",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Anesthesia_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Anesthesia_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Exam/Treatment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Anesthesia_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::Anesthesia_SHW",
      "flow_per_area": 0.754551851912216,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Anesthesia_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Anesthesia_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Health Care",
        "secondary_occupancy": "Treatment / Examination"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::Outpatient::Anesthesia_Exhaust",
      "flow_per_area": 0.00677333988819237,
      "schedule": "OutPatientHealthCare Hours_of_operation",
      "pressure_rise": 248.84,
      "efficiency": 0.31
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Anesthesia_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::BioHazard": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::BioHazard",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::BioHazard_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::BioHazard_Electric",
      "watts_per_area": 1.07639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::BioHazard_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::BioHazard_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::BioHazard_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Cafe": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Cafe",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Cafe_People",
      "people_per_area": 1.0752074744626114,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Cafe_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Cafe_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Cafe_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Cafe_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Cafe_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::CleanWork": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::CleanWork",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::CleanWork_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::CleanWork_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Exam/Treatment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::CleanWork_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::CleanWork_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::CleanWork_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Health Care",
        "secondary_occupancy": "Clean Utility / Workroom"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::CleanWork_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Conference": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Conference",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Conference_People",
      "people_per_area": 0.5376575568065617,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Conference_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference/Meeting/Multipurpose",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Conference_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Conference_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Conference_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Conference_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::DressingRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::DressingRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::DressingRoom_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::DressingRoom_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::DressingRoom_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::DressingRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::DressingRoom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::DressingRoom_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Elec/MechRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Elec/MechRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Elec/MechRoom_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Exam/Treatment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Elec/MechRoom_Electric",
      "watts_per_area": 53.8195,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Elec/MechRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Elec/MechRoom_Ventilation",
      "user_data": {
        "primary_occupancy": "Public Spaces",
        "secondary_occupancy": "Public restrooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Elec/MechRoom_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::ElevatorPumpRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::ElevatorPumpRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::ElevatorPumpRoom_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Exam/Treatment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::ElevatorPumpRoom_Electric",
      "watts_per_area": 22.60419,
      "radiant_fraction": 0.1,
      "latent_fraction": 0.0,
      "lost_fraction": 0.9,
      "schedule": "OutPatientHealthCare ELEV_LIGHT_FAN_SCH_ADD_DF"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::ElevatorPumpRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::ElevatorPumpRoom_Ventilation",
      "user_data": {
        "primary_occupancy": "Public Spaces",
        "secondary_occupancy": "Public restrooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::ElevatorPumpRoom_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Exam": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Exam",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Exam_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Exam_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Exam/Treatment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Exam_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Exam_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Exam_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Health Care",
        "secondary_occupancy": "Special Procedure Room, Diagnostic"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Exam_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Hall": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Hall",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Hall_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Corridor - Note 2",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Hall_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Hall_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Hall_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Hall_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::IT_Room": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::IT_Room",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::IT_Room_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::IT_Room_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::IT_Room_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::IT_Room_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::IT_Room_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Telephone/data entry"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::IT_Room_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Janitor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Janitor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Janitor_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH_20102013",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Janitor_Electric",
      "watts_per_area": 1.07639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Janitor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Janitor_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Janitor_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Lobby",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Lobby_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Lobby_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Lobby_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::LockerRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::LockerRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::LockerRoom_People",
      "people_per_area": 0.16156636491824805,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::LockerRoom_Lighting",
      "watts_per_area": 4.5208379999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.5208379999999995,
      "user_data": {
        "primary_space_type": "Lounge/Recreation",
        "secondary_space_type": "For Healthcare Facility"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::LockerRoom_Electric",
      "watts_per_area": 32.2917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::LockerRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::LockerRoom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::LockerRoom_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Lounge": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Lounge",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Lounge_People",
      "people_per_area": 0.16156636491824805,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Lounge_Lighting",
      "watts_per_area": 4.5208379999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.5208379999999995,
      "user_data": {
        "primary_space_type": "Lounge/Recreation",
        "secondary_space_type": "For Healthcare Facility"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Lounge_Electric",
      "watts_per_area": 32.2917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Lounge_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Lounge_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Lounge_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::MRI": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::MRI",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::MRI_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::MRI_Lighting",
      "watts_per_area": 10.118065999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 10.118065999999999,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Radiology/Imaging"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::MRI_Electric",
      "watts_per_area": 107.639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::MRI_SHW",
      "flow_per_area": 0.185208181799661,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::MRI_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::MRI_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Health Care",
        "secondary_occupancy": "X-ray, Diagnostic and Treatment"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::Outpatient::MRI_Exhaust",
      "flow_per_area": 0.005080004916144278,
      "schedule": "OutPatientHealthCare Hours_of_operation",
      "pressure_rise": 248.84,
      "efficiency": 0.31
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::MRI_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::MRI_Control": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::MRI_Control",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::MRI_Control_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::MRI_Control_Lighting",
      "watts_per_area": 10.118065999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 10.118065999999999,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Radiology/Imaging"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::MRI_Control_Electric",
      "watts_per_area": 107.639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::MRI_Control_SHW",
      "flow_per_area": 0.48506904742502,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::MRI_Control_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::MRI_Control_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Health Care",
        "secondary_occupancy": "X-ray, Diagnostic and Treatment"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::Outpatient::MRI_Control_Exhaust",
      "flow_per_area": 0.005080004916144278,
      "schedule": "OutPatientHealthCare Hours_of_operation",
      "pressure_rise": 248.84,
      "efficiency": 0.31
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::MRI_Control_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::MedGas": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::MedGas",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::MedGas_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::MedGas_Electric",
      "watts_per_area": 1.07639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::MedGas_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::MedGas_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::MedGas_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::NurseStation": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::NurseStation",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::NurseStation_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::NurseStation_Lighting",
      "watts_per_area": 12.593763,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 12.593763,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Nurse Station"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::NurseStation_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::NurseStation_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::NurseStation_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::NurseStation_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::OR": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::OR",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::OR_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::OR_Lighting",
      "watts_per_area": 24.326413999999996,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 24.326413999999996,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Operating Room"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::OR_Electric",
      "watts_per_area": 43.0556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::Outpatient::OR_Gas",
      "watts_per_area": 75.3000633,
      "radiant_fraction": 0.0,
      "latent_fraction": 0.0,
      "lost_fraction": 0.5,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::OR_SHW",
      "flow_per_area": 1.035910169346498,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::OR_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::OR_Ventilation",
      "flow_per_person": 0.01415841,
      "flow_per_area": 0.00254,
      "user_data": {
        "primary_occupancy": "Hospitals, Nursing and Convalescent Homes",
        "secondary_occupancy": "Operating rooms outpatient"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::OR_Setpoint",
      "heating_schedule": "OutPatientHealthCare OR_HTGSETP_SCH",
      "cooling_schedule": "OutPatientHealthCare OR_CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Office_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH_20102013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Office_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Office_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Office_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::PACU": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::PACU",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::PACU_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::PACU_Lighting",
      "watts_per_area": 13.454875,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 13.454875,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Recovery"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::PACU_Electric",
      "watts_per_area": 32.2917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::PACU_SHW",
      "flow_per_area": 0.2578848101245192,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::PACU_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::PACU_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0027076400000000003,
      "user_data": {
        "primary_occupancy": "Hospitals, Nursing and Convalescent Homes",
        "secondary_occupancy": "PACU/Pre-Op Outpatient"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::PACU_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::PhysicalTherapy": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::PhysicalTherapy",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::PhysicalTherapy_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::PhysicalTherapy_Lighting",
      "watts_per_area": 9.795149,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 9.795149,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Physical Therapy"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::PhysicalTherapy_Electric",
      "watts_per_area": 16.14585,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::PhysicalTherapy_SHW",
      "flow_per_area": 0.086143340386149,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::PhysicalTherapy_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::PhysicalTherapy_Ventilation",
      "flow_per_person": 0.007079205,
      "user_data": {
        "primary_occupancy": "Hospitals, Nursing and Convalescent Homes",
        "secondary_occupancy": "Physical therapy"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::PhysicalTherapy_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::PreOp": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::PreOp",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::PreOp_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::PreOp_Lighting",
      "watts_per_area": 7.319452,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 7.319452,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Patient Room"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::PreOp_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::PreOp_SHW",
      "flow_per_area": 0.30926603414237663,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::PreOp_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::PreOp_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0027076400000000003,
      "user_data": {
        "primary_occupancy": "Hospitals, Nursing and Convalescent Homes",
        "secondary_occupancy": "PACU/Pre-Op Outpatient"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::PreOp_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::ProcedureRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::ProcedureRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::ProcedureRoom_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::ProcedureRoom_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Hospital",
        "secondary_space_type": "Emergency"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::ProcedureRoom_Electric",
      "watts_per_area": 32.2917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::ProcedureRoom_SHW",
      "flow_per_area": 0.285935438610788,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::ProcedureRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::ProcedureRoom_Ventilation",
      "flow_per_area": 0.004064000000000001,
      "user_data": {
        "primary_occupancy": "Hospitals, Nursing and Convalescent Homes",
        "secondary_occupancy": "Procedure Room Outpatient"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::ProcedureRoom_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Reception": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Reception",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Reception_People",
      "people_per_area": 0.32259453408393696,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Reception_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Reception_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Reception_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Reception_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Reception_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Soil Work": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Soil Work",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Soil Work_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Soil Work_Lighting",
      "watts_per_area": 15.069459999999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 15.069459999999998,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Exam/Treatment"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Soil Work_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Soil Work_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Soil Work_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Health Care",
        "secondary_occupancy": "Clean Linen Storage"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::Outpatient::Soil Work_Exhaust",
      "flow_per_area": 0.008466674860240464,
      "schedule": "OutPatientHealthCare Hours_of_operation",
      "pressure_rise": 248.84,
      "efficiency": 0.31
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Soil Work_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Stair": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Stair",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Stair_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Corridor - Note 2",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Stair_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Stair_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Stair_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Stair_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Toilet": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Toilet",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Toilet_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Toilet_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Toilet_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Toilet_Ventilation",
      "user_data": {
        "primary_occupancy": "Public Spaces",
        "secondary_occupancy": "Public restrooms"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::Outpatient::Toilet_Exhaust",
      "flow_per_area": 0.008466674860240463,
      "schedule": "OutPatientHealthCare Hours_of_operation",
      "pressure_rise": 248.84,
      "efficiency": 0.31
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Toilet_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Undeveloped": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Undeveloped",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Undeveloped_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Undeveloped_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Undeveloped_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Undeveloped_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Undeveloped_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Outpatient::Xray": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Outpatient::Xray",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Outpatient::Xray_People",
      "people_per_area": 0.21549357932467195,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "activity_schedule": "OutPatientHealthCare ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Outpatient::Xray_Lighting",
      "watts_per_area": 10.118065999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "baseline_watts_per_area": 10.118065999999999,
      "user_data": {
        "primary_space_type": "Healthcare Facility",
        "secondary_space_type": "Radiology/Imaging"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Outpatient::Xray_Electric",
      "watts_per_area": 107.639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Outpatient::Xray_SHW",
      "flow_per_area": 0.0905462222131676,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "OutPatientHealthCare BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Outpatient::Xray_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "OutPatientHealthCare INFIL_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Outpatient::Xray_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Health Care",
        "secondary_occupancy": "X-ray, Diagnostic and Treatment"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Outpatient::Xray_Setpoint",
      "heating_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Cafeteria": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Cafeteria",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::PrimarySchool::Cafeteria_People",
      "people_per_area": 1.0763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH_Cafeteria",
      "activity_schedule": "SchoolPrimary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Cafeteria_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Cafeteria_Electric",
      "watts_per_area": 25.38988732,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary KITCHEN_ELEC_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Cafeteria_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Cafeteria_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Cafeteria_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Classroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Classroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::PrimarySchool::Classroom_People",
      "people_per_area": 0.2690978762795604,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "activity_schedule": "SchoolPrimary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Classroom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Classroom_Electric",
      "watts_per_area": 14.999494649999999,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Classroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Classroom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (ages 5-8)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Classroom_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::ComputerRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::ComputerRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::PrimarySchool::ComputerRoom_People",
      "people_per_area": 0.2690978762795604,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH_Extend",
      "activity_schedule": "SchoolPrimary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::ComputerRoom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::ComputerRoom_Electric",
      "watts_per_area": 20.00040259,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::ComputerRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::ComputerRoom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (ages 5-8)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::ComputerRoom_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Corridor_Electric",
      "watts_per_area": 3.9998652399999997,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Corridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Corridor_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Gym": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Gym",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::PrimarySchool::Gym_People",
      "people_per_area": 0.32291745153547247,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH_Gym",
      "activity_schedule": "SchoolPrimary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Gym_Lighting",
      "watts_per_area": 9.68751,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_GYM_SCH_2013",
      "baseline_watts_per_area": 9.68751,
      "user_data": {
        "primary_space_type": "Gymnasium/Fitness Center",
        "secondary_space_type": "Exercise Area"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Gym_Electric",
      "watts_per_area": 4.99983155,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Gym_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Gym_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Sports and Entertainment",
        "secondary_occupancy": "Gym, stadium (play area)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Gym_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Kitchen": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Kitchen",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_People",
      "people_per_area": 0.16070525171415345,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "activity_schedule": "SchoolPrimary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Food Preparation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_Electric",
      "watts_per_area": 190.44998826,
      "radiant_fraction": 0.3,
      "latent_fraction": 0.25,
      "lost_fraction": 0.2,
      "schedule": "SchoolPrimary KITCHEN_ELEC_EQUIP_SCH"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_Gas",
      "watts_per_area": 1431.2374829999999,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.1,
      "lost_fraction": 0.7,
      "schedule": "SchoolPrimary KITCHEN_GAS_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_SHW",
      "flow_per_area": 2.253639380397558,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "SchoolPrimary BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_Exhaust",
      "flow_per_area": 0.003556,
      "schedule": "SchoolPrimary Kitchen_Exhaust_SCH",
      "pressure_rise": 124.42,
      "efficiency": 0.338,
      "balancing_schedule": "SchoolPrimary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Kitchen_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Library": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Library",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::PrimarySchool::Library_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "activity_schedule": "SchoolPrimary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Library_Lighting",
      "watts_per_area": 8.934037,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013",
      "baseline_watts_per_area": 8.934037,
      "user_data": {
        "primary_space_type": "Whole Building",
        "secondary_space_type": "Library"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Library_Electric",
      "watts_per_area": 14.999494649999999,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Library_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Library_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Media center"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Library_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Lobby",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Lobby_Electric",
      "watts_per_area": 3.9998652399999997,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Lobby_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Lobby_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Mechanical": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Mechanical",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Mechanical_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Mechanical_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Mechanical_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Mechanical_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Mechanical_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::PrimarySchool::Office_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH_Offices",
      "activity_schedule": "SchoolPrimary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Office_Electric",
      "watts_per_area": 10.80049726,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Office_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Office_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::PrimarySchool::Restroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::PrimarySchool::Restroom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::PrimarySchool::Restroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolPrimary BLDG_LIGHT_BATH_SCH_2013",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::PrimarySchool::Restroom_Electric",
      "watts_per_area": 3.9998652399999997,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolPrimary BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::PrimarySchool::Restroom_SHW",
      "flow_per_area": 1.125739706675188,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "SchoolPrimary BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::PrimarySchool::Restroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolPrimary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::PrimarySchool::Restroom_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::PrimarySchool::Restroom_Exhaust",
      "flow_per_area": 0.0014903617892360482,
      "pressure_rise": 124.42,
      "efficiency": 0.338
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::PrimarySchool::Restroom_Setpoint",
      "heating_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::QuickServiceRestaurant::Attic": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::QuickServiceRestaurant::Attic",
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::QuickServiceRestaurant::Dining": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::QuickServiceRestaurant::Dining",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::QuickServiceRestaurant::Dining_People",
      "people_per_area": 0.7534740535827691,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RestaurantFastFood BLDG_OCC_SCH",
      "activity_schedule": "RestaurantFastFood ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::QuickServiceRestaurant::Dining_Lighting",
      "watts_per_area": 6.45834,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013",
      "baseline_watts_per_area": 6.45834,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "For Family Dining"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::QuickServiceRestaurant::Dining_Electric",
      "watts_per_area": 116.788315,
      "radiant_fraction": 0.3,
      "latent_fraction": 0.25,
      "lost_fraction": 0.0,
      "schedule": "RestaurantFastFood BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::QuickServiceRestaurant::Dining_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "RestaurantFastFood INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::QuickServiceRestaurant::Dining_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::QuickServiceRestaurant::Dining_Setpoint",
      "heating_schedule": "RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::QuickServiceRestaurant::Kitchen": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::QuickServiceRestaurant::Kitchen",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RestaurantFastFood BLDG_OCC_SCH",
      "activity_schedule": "RestaurantFastFood ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Food Preparation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_Electric",
      "watts_per_area": 270.8843074,
      "radiant_fraction": 0.3,
      "latent_fraction": 0.25,
      "lost_fraction": 0.3,
      "schedule": "RestaurantFastFood BLDG_EQUIP_SCH"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_Gas",
      "watts_per_area": 791.3604474,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.1,
      "lost_fraction": 0.7,
      "schedule": "RestaurantFastFood FF_GAS_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_SHW",
      "flow_per_area": 1.3038656000000002,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RestaurantFastFood BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "RestaurantFastFood INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_Exhaust",
      "flow_per_area": 0.003556,
      "schedule": "RestaurantFastFood Hours_of_operation",
      "pressure_rise": 125.02009646302251,
      "efficiency": 0.338,
      "balancing_schedule": "RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::QuickServiceRestaurant::Kitchen_Setpoint",
      "heating_schedule": "RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM",
      "cooling_schedule": "RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Retail::Back_Space": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Retail::Back_Space",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Retail::Back_Space_People",
      "people_per_area": 0.16145872576773623,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "activity_schedule": "RetailStandalone ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Retail::Back_Space_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStandalone BLDG_LIGHT_BACK_SCH_2013",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Retail::Back_Space_Electric",
      "watts_per_area": 8.072925,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStandalone BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::Retail::Back_Space_SHW",
      "flow_per_area": 0.2181512195291382,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RetailStandalone BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Retail::Back_Space_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "RetailStandalone INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Retail::Back_Space_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Retail::Back_Space_Setpoint",
      "heating_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Retail::Core_Retail": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Retail::Core_Retail",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Retail::Core_Retail_People",
      "people_per_area": 0.16145872576773623,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "activity_schedule": "RetailStandalone ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Retail::Core_Retail_Lighting",
      "watts_per_area": 11.302095,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStandalone BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 11.302095,
      "user_data": {
        "primary_space_type": "Sales Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Retail::Core_Retail_Electric",
      "watts_per_area": 3.22917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStandalone BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Retail::Core_Retail_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "RetailStandalone INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Retail::Core_Retail_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Retail::Core_Retail_Setpoint",
      "heating_schedule": "RetailStandalone HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "RetailStandalone CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Retail::Entry": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Retail::Entry",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Retail::Entry_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Retail::Entry_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStandalone BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Retail::Entry_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "RetailStandalone INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Retail::Entry_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Retail::Entry_Setpoint",
      "heating_schedule": "RetailStandalone HTGSETP_SCH_FrontEntry_STD2013",
      "cooling_schedule": "RetailStandalone FRONT_ENTRY_COOLING"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Retail::Front_Retail": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Retail::Front_Retail",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Retail::Front_Retail_People",
      "people_per_area": 0.16145872576773623,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "activity_schedule": "RetailStandalone ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Retail::Front_Retail_Lighting",
      "watts_per_area": 11.302095,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStandalone BLDG_LIGHT_FRONT_SCH_2013",
      "baseline_watts_per_area": 11.302095,
      "user_data": {
        "primary_space_type": "Sales Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Retail::Front_Retail_Electric",
      "watts_per_area": 3.22917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStandalone BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Retail::Front_Retail_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "RetailStandalone INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Retail::Front_Retail_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Retail::Front_Retail_Setpoint",
      "heating_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Retail::Point_of_Sale": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Retail::Point_of_Sale",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Retail::Point_of_Sale_People",
      "people_per_area": 0.16145872576773623,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "activity_schedule": "RetailStandalone ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Retail::Point_of_Sale_Lighting",
      "watts_per_area": 11.302095,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStandalone BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 11.302095,
      "user_data": {
        "primary_space_type": "Sales Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Retail::Point_of_Sale_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStandalone BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Retail::Point_of_Sale_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "RetailStandalone INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Retail::Point_of_Sale_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Retail::Point_of_Sale_Setpoint",
      "heating_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Retail::Retail": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Retail::Retail",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Retail::Retail_People",
      "people_per_area": 0.16145872576773623,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "activity_schedule": "RetailStandalone ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Retail::Retail_Lighting",
      "watts_per_area": 11.302095,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStandalone BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 11.302095,
      "user_data": {
        "primary_space_type": "Sales Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Retail::Retail_Electric",
      "watts_per_area": 3.22917,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStandalone BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Retail::Retail_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "RetailStandalone INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Retail::Retail_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Retail::Retail_Setpoint",
      "heating_schedule": "RetailStandalone HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "RetailStandalone CLGSETP_SCH_YES_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Auditorium": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Auditorium",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::Auditorium_People",
      "people_per_area": 1.6145872576773623,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Auditorium",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Auditorium_Lighting",
      "watts_per_area": 6.565979,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 6.565979,
      "user_data": {
        "primary_space_type": "Audience/Seating Area",
        "secondary_space_type": "For Auditorium"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Auditorium_Electric",
      "watts_per_area": 4.951394,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Auditorium_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Auditorium_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Public Assembly Spaces",
        "secondary_occupancy": "Auditorium seating area"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Auditorium_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Cafeteria": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Cafeteria",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::Cafeteria_People",
      "people_per_area": 1.0763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Cafeteria",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Cafeteria_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Dining Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Cafeteria_Electric",
      "watts_per_area": 76.961885,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary KITCHEN_ELEC_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Cafeteria_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Cafeteria_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Cafeteria_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Classroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Classroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::Classroom_People",
      "people_per_area": 0.37673702679138454,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Classroom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Classroom_Electric",
      "watts_per_area": 9.9996631,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Classroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Classroom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (age 9 plus)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Classroom_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::ComputerRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::ComputerRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::ComputerRoom_People",
      "people_per_area": 0.37673702679138454,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Extend",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::ComputerRoom_Lighting",
      "watts_per_area": 7.6423689999999995,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013",
      "baseline_watts_per_area": 7.6423689999999995,
      "user_data": {
        "primary_space_type": "Classroom/Lecture/Training",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::ComputerRoom_Electric",
      "watts_per_area": 19.9993262,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::ComputerRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::ComputerRoom_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Classrooms (age 9 plus)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::ComputerRoom_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Corridor_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Corridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Corridor_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Gym": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Gym",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::Gym_People",
      "people_per_area": 0.32291745153547247,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Gym",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Gym_Lighting",
      "watts_per_area": 9.68751,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_GYM_SCH_2013",
      "baseline_watts_per_area": 9.68751,
      "user_data": {
        "primary_space_type": "Gymnasium/Fitness Center",
        "secondary_space_type": "Exercise Area"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Gym_Electric",
      "watts_per_area": 4.951394,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SecondarySchool::Gym_SHW",
      "flow_per_area": 0.3055599746002348,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "SchoolSecondary BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Gym_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Gym_Ventilation",
      "flow_per_area": 0.001524,
      "user_data": {
        "primary_occupancy": "Sports and Entertainment",
        "secondary_occupancy": "Gym, stadium (play area)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Gym_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Kitchen": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Kitchen",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_People",
      "people_per_area": 0.16393442622950818,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_SCH_2013",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Food Preparation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_Electric",
      "watts_per_area": 222.274535,
      "radiant_fraction": 0.3,
      "latent_fraction": 0.25,
      "lost_fraction": 0.2,
      "schedule": "SchoolSecondary KITCHEN_ELEC_EQUIP_SCH"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_Gas",
      "watts_per_area": 1678.557339,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.1,
      "lost_fraction": 0.7,
      "schedule": "SchoolSecondary KITCHEN_GAS_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_SHW",
      "flow_per_area": 2.330835010945464,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "SchoolSecondary BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_Exhaust",
      "flow_per_area": 0.003556,
      "schedule": "SchoolSecondary Kitchen_Exhaust_SCH",
      "pressure_rise": 124.42,
      "efficiency": 0.338,
      "balancing_schedule": "SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Kitchen_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Library": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Library",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::Library_People",
      "people_per_area": 0.10763915051182416,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Library_Lighting",
      "watts_per_area": 8.934037,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013",
      "baseline_watts_per_area": 8.934037,
      "user_data": {
        "primary_space_type": "Whole Building",
        "secondary_space_type": "Library"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Library_Electric",
      "watts_per_area": 10.010427,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Library_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Library_Ventilation",
      "flow_per_person": 0.00471947,
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "Educational Facilities",
        "secondary_occupancy": "Media center"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Library_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Lobby": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Lobby",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Lobby_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Lobby_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Lobby_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Lobby_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office",
        "secondary_occupancy": "Buildings Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Lobby_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Mechanical": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Mechanical",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Mechanical_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Mechanical_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Mechanical_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Mechanical_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Mechanical_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_Setback",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_Setback"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SecondarySchool::Office_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Offices",
      "activity_schedule": "SchoolSecondary ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Office_Electric",
      "watts_per_area": 10.7639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Office_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Office_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SecondarySchool::Restroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SecondarySchool::Restroom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SecondarySchool::Restroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.2,
      "schedule": "SchoolSecondary BLDG_LIGHT_BATH_SCH_2013",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SecondarySchool::Restroom_Electric",
      "watts_per_area": 3.982643,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SchoolSecondary BLDG_EQUIP_SCH_2013"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SecondarySchool::Restroom_SHW",
      "flow_per_area": 0.941119805197954,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "SchoolSecondary BLDG_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SecondarySchool::Restroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SchoolSecondary INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SecondarySchool::Restroom_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::SecondarySchool::Restroom_Exhaust",
      "flow_per_area": 0.0014285741526204926,
      "pressure_rise": 124.42,
      "efficiency": 0.338
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SecondarySchool::Restroom_Setpoint",
      "heating_schedule": "SchoolSecondary HTGSETP_SCH_Setback",
      "cooling_schedule": "SchoolSecondary CLGSETP_SCH_Setback"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallDataCenterHighITE::ComputerRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallDataCenterHighITE::ComputerRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallDataCenterHighITE::ComputerRoom_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "DataCenter Lighting_SCH",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "OfficeLarge",
        "secondary_space_type": "Data Center"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallDataCenterHighITE::ComputerRoom_Electric",
      "watts_per_area": 1076.3899999999999,
      "radiant_fraction": 0.1,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "DataCenter Equipment_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallDataCenterHighITE::ComputerRoom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Miscellaneous Spaces",
        "secondary_occupancy": "Computer (not printing)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallDataCenterHighITE::ComputerRoom_Setpoint",
      "heating_schedule": "DataCenter HTGSETP_SCH",
      "cooling_schedule": "DataCenter CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallDataCenterLowITE::ComputerRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallDataCenterLowITE::ComputerRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallDataCenterLowITE::ComputerRoom_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "DataCenter Lighting_SCH",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "OfficeLarge",
        "secondary_space_type": "Data Center"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallDataCenterLowITE::ComputerRoom_Electric",
      "watts_per_area": 430.556,
      "radiant_fraction": 0.1,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "DataCenter Equipment_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallDataCenterLowITE::ComputerRoom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Miscellaneous Spaces",
        "secondary_occupancy": "Computer (not printing)"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallDataCenterLowITE::ComputerRoom_Setpoint",
      "heating_schedule": "DataCenter HTGSETP_SCH",
      "cooling_schedule": "DataCenter CLGSETP_SCH"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Corridor",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Corridor - Note 2",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Corridor_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall AlwaysOff"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Corridor_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Always On"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Corridor_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Elec/MechRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Elec/MechRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Elec/MechRoom_Lighting",
      "watts_per_area": 0.0,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall AlwaysOff",
      "baseline_watts_per_area": 0.0,
      "user_data": {
        "primary_space_type": "SmallHotel",
        "secondary_space_type": "Elec/MechRoom"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Elec/MechRoom_Electric",
      "watts_per_area": 2133.40498,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall BLDG_ELEVATORS"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Elec/MechRoom_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Always On"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Elec/MechRoom_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::ElevatorCore": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::ElevatorCore",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::ElevatorCore_Lighting",
      "watts_per_area": 0.0,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall AlwaysOff",
      "baseline_watts_per_area": 0.0,
      "user_data": {
        "primary_space_type": "SmallHotel",
        "secondary_space_type": "ElevatorCore"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::ElevatorCore_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall BLDG_ELEVATORS"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::ElevatorCore_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Always On"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::ElevatorCore_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Exercise": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Exercise",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::Exercise_People",
      "people_per_area": 0.21463246612057738,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall ExerciseCenter_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Exercise_Lighting",
      "watts_per_area": 9.68751,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_EXERCENTER_SCH",
      "baseline_watts_per_area": 9.68751,
      "user_data": {
        "primary_space_type": "Gymnasium/Fitness Center - RCR adj",
        "secondary_space_type": "Exercise Area"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Exercise_Electric",
      "watts_per_area": 18.621547,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall ExerciseCenter_Eqp_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Exercise_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Exercise_Ventilation",
      "flow_per_person": 0.00943894,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Sports and Entertainment",
        "secondary_occupancy": "Health club/weight rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Exercise_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::GuestLounge": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::GuestLounge",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::GuestLounge_People",
      "people_per_area": 0.32291745153547247,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall Lobby_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::GuestLounge_Lighting",
      "watts_per_area": 5.489589,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH",
      "baseline_watts_per_area": 5.489589,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "For Hotel"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::GuestLounge_Electric",
      "watts_per_area": 26.048637999999997,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall Lobby_Eqp_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::GuestLounge_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::GuestLounge_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Lobbies/prefunction"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::GuestLounge_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::GuestRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::GuestRoom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::GuestRoom_People",
      "people_per_area": 0.014316007018072613,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Hospital BLDG_OCC_SCH",
      "activity_schedule": "Hospital ACTIVITY_SCH"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::GuestRoom_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "Hospital BLDG_LIGHT_LOBBYFLR1_SCH",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Lobby",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::GuestRoom_Electric",
      "watts_per_area": 0.7534730000000005,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Hospital BLDG_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::GuestRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Hospital INFIL_SCH_PNNL"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::GuestRoom_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Main entry lobbies"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::GuestRoom_Setpoint",
      "heating_schedule": "HotelSmall Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelSmall Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::GuestRoomOcc": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::GuestRoomOcc",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::GuestRoomOcc_People",
      "people_per_area": 0.04596191726854891,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall GuestRoom_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::GuestRoomOcc_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "For Hotel"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::GuestRoomOcc_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall GuestRoom_Eqp_Sch_Adva"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SmallHotel::GuestRoomOcc_SHW",
      "flow_per_area": 0.257708478641185,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelSmall GuestRoom_SHW_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::GuestRoomOcc_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall GuestRoom_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::GuestRoomOcc_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::GuestRoomOcc_Setpoint",
      "heating_schedule": "HotelSmall Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelSmall Adva_OccGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::GuestRoomVac": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::GuestRoomVac",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::GuestRoomVac_People",
      "people_per_area": 0.04596191726854891,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::GuestRoomVac_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall AlwaysOff",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Guest Room",
        "secondary_space_type": "For Hotel"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::GuestRoomVac_Electric",
      "watts_per_area": 11.840290000000001,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall AlwaysOff"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SmallHotel::GuestRoomVac_SHW",
      "flow_per_area": 0.257708478641185,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelSmall AlwaysOff"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::GuestRoomVac_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall GuestRoom_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::GuestRoomVac_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Bedroom/living Room"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::GuestRoomVac_Setpoint",
      "heating_schedule": "HotelSmall VacGuestRoom_HtgSP_Sch",
      "cooling_schedule": "HotelSmall VacGuestRoom_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Laundry": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Laundry",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::Laundry_People",
      "people_per_area": 0.11248291228485624,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall LaundryRoom_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Laundry_Lighting",
      "watts_per_area": 5.704867,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_LAUNDRY_SCH",
      "baseline_watts_per_area": 5.704867,
      "user_data": {
        "primary_space_type": "Laundry/Washing Area",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Laundry_Electric",
      "watts_per_area": 27.663223,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall LaundryRoom_Eqp_Elec_Sch"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::SmallHotel::Laundry_Gas",
      "watts_per_area": 409.78124099999997,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall LaundryRoom_Eqp_Gas_Sch"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SmallHotel::Laundry_SHW",
      "flow_per_area": 2.61191025630578,
      "target_temperature": 82.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "HotelSmall LaundryRoom_SHW_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Laundry_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Laundry_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "Coinoperated laundries"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Laundry_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Mechanical": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Mechanical",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Mechanical_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_MECHROOM_SCH",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Electrical/Mechanical",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Mechanical_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall AlwaysOff"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Mechanical_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Mechanical_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Mechanical_Setpoint",
      "heating_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_schedule": "SmallHotel UnitHeater ClgSP Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Meeting": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Meeting",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::Meeting_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall MeetingRoom_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Meeting_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_MEETINGROOM_SCH",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Conference/Meeting/Multipurpose",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Meeting_Electric",
      "watts_per_area": 6.178478599999999,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall MeetingRoom_Eqp_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Meeting_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Meeting_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Meeting_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::Office_People",
      "people_per_area": 0.07685435346544245,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall Office_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_OFFICE_SCH",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Office_Electric",
      "watts_per_area": 13.777792,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall OFF_EQUIP_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Office_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Office_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::PublicRestroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::PublicRestroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::PublicRestroom_People",
      "people_per_area": 0.030677157895869885,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall Lobby_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::PublicRestroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_RESTROOM_SCH",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Restrooms",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::PublicRestroom_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall Lobby_Eqp_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::PublicRestroom_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::PublicRestroom_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::SmallHotel::PublicRestroom_Exhaust",
      "flow_per_area": 0.005788996012569747,
      "pressure_rise": 124.42,
      "efficiency": 0.338
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::PublicRestroom_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::StaffLounge": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::StaffLounge",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SmallHotel::StaffLounge_People",
      "people_per_area": 0.5519735638246343,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "HotelSmall EmployeeLounge_Occ_Sch",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::StaffLounge_Lighting",
      "watts_per_area": 6.350700999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH",
      "baseline_watts_per_area": 6.350700999999999,
      "user_data": {
        "primary_space_type": "Lounge/Recreation",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::StaffLounge_Electric",
      "watts_per_area": 21.5278,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall EmployeeLounge_Eqp_Sch"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::StaffLounge_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "HotelSmall CommonArea_Infil_Sch"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::StaffLounge_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Hotels, Motels, Resorts, Dormitories",
        "secondary_occupancy": "Lobbies/prefunction"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::StaffLounge_Setpoint",
      "heating_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_schedule": "HotelSmall CommonArea_ClgSP_Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Stair": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Stair",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Stair_Lighting",
      "watts_per_area": 5.274311,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_STAIR_SCH",
      "baseline_watts_per_area": 5.274311,
      "user_data": {
        "primary_space_type": "Stairway",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Stair_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall AlwaysOff"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Stair_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Always On"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Stair_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Stair_Setpoint",
      "heating_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_schedule": "SmallHotel UnitHeater ClgSP Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SmallHotel::Storage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SmallHotel::Storage",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SmallHotel::Storage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "HotelSmall BLDG_LIGHT_STORAGE_SCH",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Storage",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SmallHotel::Storage_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "HotelSmall AlwaysOff"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SmallHotel::Storage_Infiltration",
      "flow_per_exterior_area": 0.0005689600000000001,
      "schedule": "Always On"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SmallHotel::Storage_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SmallHotel::Storage_Setpoint",
      "heating_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_schedule": "SmallHotel UnitHeater ClgSP Sch"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::StripMall::Type 0A": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::StripMall::Type 0A",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::StripMall::Type 0A_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStripmall Type1_OCC_SCH",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::StripMall::Type 0A_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStripmall Type1_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::StripMall::Type 0A_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RetailStripmall Type1_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::StripMall::Type 0A_Infiltration",
      "flow_per_exterior_area": 0.000251651008,
      "schedule": "RetailStripmall Type1_Infil_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::StripMall::Type 0A_Ventilation",
      "flow_per_area": 0.0011811,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales combined by area"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::StripMall::Type 0A_Setpoint",
      "heating_schedule": "RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::StripMall::Type 0B": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::StripMall::Type 0B",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::StripMall::Type 0B_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStripmall Type1_OCC_SCH",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::StripMall::Type 0B_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStripmall Type1_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::StripMall::Type 0B_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RetailStripmall Type1_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::StripMall::Type 0B_Infiltration",
      "flow_per_exterior_area": 0.000251651008,
      "schedule": "RetailStripmall Type1_Infil_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::StripMall::Type 0B_Ventilation",
      "flow_per_area": 0.0011811,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales combined by area"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::StripMall::Type 0B_Setpoint",
      "heating_schedule": "RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::StripMall::Type 1": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::StripMall::Type 1",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::StripMall::Type 1_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStripmall Type1_OCC_SCH",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::StripMall::Type 1_Lighting",
      "watts_per_area": 15.693747869078297,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStripmall Type1_LIGHT_SCH_2013",
      "baseline_watts_per_area": 15.693747869078297,
      "user_data": {
        "primary_space_type": "Whole Building",
        "secondary_space_type": "Retail"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::StripMall::Type 1_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStripmall Type1_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::StripMall::Type 1_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RetailStripmall Type1_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::StripMall::Type 1_Infiltration",
      "flow_per_exterior_area": 0.000251651008,
      "schedule": "RetailStripmall Type1_Infil_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::StripMall::Type 1_Ventilation",
      "flow_per_area": 0.0011811,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales combined by area"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::StripMall::Type 1_Setpoint",
      "heating_schedule": "RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::StripMall::Type 2": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::StripMall::Type 2",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::StripMall::Type 2_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStripmall Type2_OCC_SCH",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::StripMall::Type 2_Lighting",
      "watts_per_area": 15.995155399999998,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStripmall Type2_LIGHT_SCH_2013",
      "baseline_watts_per_area": 15.995155399999998,
      "user_data": {
        "primary_space_type": "Whole Building",
        "secondary_space_type": "Retail"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::StripMall::Type 2_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStripmall Type2_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::StripMall::Type 2_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RetailStripmall Type2_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::StripMall::Type 2_Infiltration",
      "flow_per_exterior_area": 0.00017745862400000002,
      "schedule": "RetailStripmall Type2_Infil_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::StripMall::Type 2_Ventilation",
      "flow_per_area": 0.0011811,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales combined by area"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::StripMall::Type 2_Setpoint",
      "heating_schedule": "RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::StripMall::Type 3": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::StripMall::Type 3",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::StripMall::Type 3_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "RetailStripmall Type3_OCC_SCH",
      "activity_schedule": "HotelSmall Activity_Sch"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::StripMall::Type 3_Lighting",
      "watts_per_area": 9.041675999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "RetailStripmall Type3_LIGHT_SCH_2013",
      "baseline_watts_per_area": 9.041675999999999,
      "user_data": {
        "primary_space_type": "Whole Building",
        "secondary_space_type": "Retail"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::StripMall::Type 3_Electric",
      "watts_per_area": 4.30556,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "RetailStripmall Type3_EQUIP_SCH"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::StripMall::Type 3_SHW",
      "flow_per_area": 0.0,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "RetailStripmall Type3_SWH_SCH"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::StripMall::Type 3_Infiltration",
      "flow_per_exterior_area": 0.00017745862400000002,
      "schedule": "RetailStripmall Type3_Infil_SCH"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::StripMall::Type 3_Ventilation",
      "flow_per_area": 0.0011811,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "General Sales combined by area"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::StripMall::Type 3_Setpoint",
      "heating_schedule": "RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_schedule": "RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Bakery": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Bakery",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Bakery_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Bakery_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Deli/Bakery"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Bakery_Electric",
      "watts_per_area": 0.107639,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::SuperMarket::Bakery_Gas",
      "watts_per_area": 26.908652699999998,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.1,
      "lost_fraction": 0.7,
      "schedule": "SuperMarket Gas Equip New"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SuperMarket::Bakery_SHW",
      "flow_per_area": 0.08726879418525,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "SuperMarket Bldg Swh"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Bakery_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Bakery_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::SuperMarket::Bakery_Exhaust",
      "flow_per_area": 0.006300479262078345,
      "schedule": "SuperMarket HVACOperationSchd",
      "pressure_rise": 124.42,
      "efficiency": 0.338
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Bakery_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Corridor": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Corridor",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Corridor_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Corridor_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Corridor"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Corridor_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Corridor_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Corridor_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Corridor_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Deli": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Deli",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Deli_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Deli_Lighting",
      "watts_per_area": 11.732651,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 11.732651,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Deli/Bakery"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Deli_Electric",
      "watts_per_area": 8.934037,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "gas_equipment": {
      "type": "GasEquipmentAbridged",
      "identifier": "2019::SuperMarket::Deli_Gas",
      "watts_per_area": 26.908652699999998,
      "radiant_fraction": 0.2,
      "latent_fraction": 0.1,
      "lost_fraction": 0.7,
      "schedule": "SuperMarket Gas Equip New"
    },
    "service_hot_water": {
      "type": "ServiceHotWaterAbridged",
      "identifier": "2019::SuperMarket::Deli_SHW",
      "flow_per_area": 0.08726879418525,
      "target_temperature": 60.0,
      "sensible_fraction": 0.2,
      "latent_fraction": 0.05,
      "schedule": "SuperMarket Bldg Swh"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Deli_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Deli_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "exhaust": {
      "type": "ExhaustAirAbridged",
      "identifier": "2019::SuperMarket::Deli_Exhaust",
      "flow_per_area": 0.006300479262078345,
      "schedule": "SuperMarket HVACOperationSchd",
      "pressure_rise": 124.42,
      "efficiency": 0.338
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Deli_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Dining": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Dining",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Dining_People",
      "people_per_area": 0.7534740535827691,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Dining_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Dining"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Dining_Electric",
      "watts_per_area": 41.225737,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Dining_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Dining_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0009144,
      "user_data": {
        "primary_occupancy": "Food and Beverage Service",
        "secondary_occupancy": "Cafeteria/fast food dining"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Dining_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::DryStorage": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::DryStorage",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::DryStorage_People",
      "people_per_area": 0.035951476270949266,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::DryStorage_Lighting",
      "watts_per_area": 4.090282,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 4.090282,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "DryStorage"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::DryStorage_Electric",
      "watts_per_area": 3.3368089999999997,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::DryStorage_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::DryStorage_Ventilation",
      "flow_per_area": 0.0006096,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Storage rooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::DryStorage_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Elec/MechRoom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Elec/MechRoom",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Elec/MechRoom_Lighting",
      "watts_per_area": 4.628477,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 4.628477,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Elec/Mech"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Elec/MechRoom_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Elec/MechRoom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Elec/MechRoom_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Meeting": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Meeting",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Meeting_People",
      "people_per_area": 0.5381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Meeting_Lighting",
      "watts_per_area": 10.440983,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 10.440983,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Meeting"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Meeting_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Meeting_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Meeting_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Conference/meeting"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Meeting_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Office_People",
      "people_per_area": 0.05381957525591208,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Office_Lighting",
      "watts_per_area": 7.965286,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 7.965286,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Office"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Office_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Office_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Office_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Produce": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Produce",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Produce_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Produce_Lighting",
      "watts_per_area": 11.302095,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 11.302095,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Sales/Produce"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Produce_Electric",
      "watts_per_area": 0.538195,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Produce_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Produce_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "Supermarket"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Produce_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Restroom": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Restroom",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Restroom_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Restroom_Lighting",
      "watts_per_area": 6.781257,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 6.781257,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Restroom"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Restroom_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Restroom_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Restroom_Ventilation",
      "flow_per_area": 0.005283200000000001,
      "user_data": {
        "primary_occupancy": "Public Spaces",
        "secondary_occupancy": "Public restrooms"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Restroom_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Sales": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Sales",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Sales_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Sales_Lighting",
      "watts_per_area": 11.302095,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 11.302095,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Sales/Produce"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Sales_Electric",
      "watts_per_area": 10.979178,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Sales_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Sales_Ventilation",
      "flow_per_person": 0.0035396025,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Retail",
        "secondary_occupancy": "Supermarket"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Sales_Setpoint",
      "heating_schedule": "SuperMarket HtgSetp",
      "cooling_schedule": "SuperMarket ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::SuperMarket::Vestibule": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::SuperMarket::Vestibule",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::SuperMarket::Vestibule_People",
      "people_per_area": 0.08611132040945932,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "activity_schedule": "SuperMarket Activity"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::SuperMarket::Vestibule_Lighting",
      "watts_per_area": 4.413199,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.7,
      "visible_fraction": 0.2,
      "schedule": "SuperMarket Bldg Light",
      "baseline_watts_per_area": 4.413199,
      "user_data": {
        "primary_space_type": "Supermarket",
        "secondary_space_type": "Vestibule"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::SuperMarket::Vestibule_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "SuperMarket Bldg Equip New"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::SuperMarket::Vestibule_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "SuperMarket Infil New"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::SuperMarket::Vestibule_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "General",
        "secondary_occupancy": "Corridors"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::SuperMarket::Vestibule_Setpoint",
      "heating_schedule": "SuperMarket Vestibule HtgSetp",
      "cooling_schedule": "SuperMarket Vestibule ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Warehouse::Bulk": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Warehouse::Bulk",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Warehouse::Bulk_Lighting",
      "watts_per_area": 3.552087,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.42,
      "visible_fraction": 0.18,
      "schedule": "Warehouse BLDG_LIGHT_STORAGE_SCH",
      "baseline_watts_per_area": 3.552087,
      "user_data": {
        "primary_space_type": "Warehouse",
        "secondary_space_type": "Medium/Bulky Material Storage"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Warehouse::Bulk_Electric",
      "watts_per_area": 2.5584136749682,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Warehouse Bldg Equip"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Warehouse::Bulk_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Warehouse Bulk Infil Schedule"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Warehouse::Bulk_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Miscellaneous Spaces",
        "secondary_occupancy": "Warehouses"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Warehouse::Bulk_Setpoint",
      "heating_schedule": "Warehouse Bulk Storage Heating Setpoint Schedule",
      "cooling_schedule": "Warehouse ClgSetp BulkStorage"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Warehouse::Fine": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Warehouse::Fine",
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Warehouse::Fine_Lighting",
      "watts_per_area": 7.427090999999999,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.42,
      "visible_fraction": 0.18,
      "schedule": "Warehouse BLDG_LIGHT_STORAGE_SCH",
      "baseline_watts_per_area": 7.427090999999999,
      "user_data": {
        "primary_space_type": "Warehouse",
        "secondary_space_type": "Fine Material Storage"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Warehouse::Fine_Electric",
      "watts_per_area": 0.0,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Warehouse Bldg Equip"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Warehouse::Fine_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Warehouse Fine Infil Schedule"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Warehouse::Fine_Ventilation",
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Miscellaneous Spaces",
        "secondary_occupancy": "Warehouses"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Warehouse::Fine_Setpoint",
      "heating_schedule": "Warehouse Fine Storage Heating Setpoint Schedule",
      "cooling_schedule": "Warehouse Fine Storage Cooling Setpoint Schedule"
    },
    "user_data": {
      "source": "US DOE"
    }
  },
  "2019::Warehouse::Office": {
    "type": "ProgramTypeAbridged",
    "identifier": "2019::Warehouse::Office",
    "people": {
      "type": "PeopleAbridged",
      "identifier": "2019::Warehouse::Office_People",
      "people_per_area": 0.021097273500317534,
      "radiant_fraction": 0.3,
      "latent_fraction": {
        "type": "Autocalculate"
      },
      "occupancy_schedule": "Warehouse BLDG_OCC_SCH",
      "activity_schedule": "Warehouse Office Activity Schedule"
    },
    "lighting": {
      "type": "LightingAbridged",
      "identifier": "2019::Warehouse::Office_Lighting",
      "watts_per_area": 6.888896,
      "return_air_fraction": 0.0,
      "radiant_fraction": 0.37,
      "visible_fraction": 0.18,
      "schedule": "Warehouse BLDG_LIGHT_OFFICE_SCH_2013",
      "baseline_watts_per_area": 6.888896,
      "user_data": {
        "primary_space_type": "Office-Enclosed",
        "secondary_space_type": "General"
      }
    },
    "electric_equipment": {
      "type": "ElectricEquipmentAbridged",
      "identifier": "2019::Warehouse::Office_Electric",
      "watts_per_area": 8.072925,
      "radiant_fraction": 0.5,
      "latent_fraction": 0.0,
      "lost_fraction": 0.0,
      "schedule": "Warehouse Office_Plug_SCH_2013"
    },
    "infiltration": {
      "type": "InfiltrationAbridged",
      "identifier": "2019::Warehouse::Office_Infiltration",
      "flow_per_exterior_area": 0.00022656800000000002,
      "schedule": "Warehouse Office Infil Schedule"
    },
    "ventilation": {
      "type": "VentilationAbridged",
      "identifier": "2019::Warehouse::Office_Ventilation",
      "flow_per_person": 0.002359735,
      "flow_per_area": 0.0003048,
      "user_data": {
        "primary_occupancy": "Office Buildings",
        "secondary_occupancy": "Office space"
      }
    },
    "setpoint": {
      "type": "SetpointAbridged",
      "identifier": "2019::Warehouse::Office_Setpoint",
      "heating_schedule": "Warehouse HtgSetp",
      "cooling_schedule": "Warehouse ClgSetp"
    },
    "user_data": {
      "source": "US DOE"
    }
  }
}